{
  "name": "IEEE 30-Bus Test System",
  "base_mva": 100,
  "buses": [
    {"number": 1,  "bus_type": "SLACK", "base_kv": 132.0, "v_mag": 1.06,  "v_angle": 0.0},
    {"number": 2,  "bus_type": "PV",    "base_kv": 132.0, "v_mag": 1.043, "v_angle": 0.0},
    {"number": 3,  "bus_type": "PQ",    "base_kv": 132.0, "v_mag": 1.0,   "v_angle": 0.0},
    {"number": 4,  "bus_type": "PQ",    "base_kv": 132.0, "v_mag": 1.0,   "v_angle": 0.0},
    {"number": 5,  "bus_type": "PV",    "base_kv": 132.0, "v_mag": 1.01,  "v_angle": 0.0},
    {"number": 6,  "bus_type": "PQ",    "base_kv": 132.0, "v_mag": 1.0,   "v_angle": 0.0},
    {"number": 7,  "bus_type": "PQ",    "base_kv": 132.0, "v_mag": 1.0,   "v_angle": 0.0},
    {"number": 8,  "bus_type": "PV",    "base_kv": 132.0, "v_mag": 1.01,  "v_angle": 0.0},
    {"number": 9,  "bus_type": "PQ",    "base_kv": 1.0,   "v_mag": 1.0,   "v_angle": 0.0},
    {"number": 10, "bus_type": "PQ",    "base_kv": 33.0,  "v_mag": 1.0,   "v_angle": 0.0},
    {"number": 11, "bus_type": "PV",    "base_kv": 11.0,  "v_mag": 1.082, "v_angle": 0.0},
    {"number": 12, "bus_type": "PQ",    "base_kv": 33.0,  "v_mag": 1.0,   "v_angle": 0.0},
    {"number": 13, "bus_type": "PV",    "base_kv": 11.0,  "v_mag": 1.071, "v_angle": 0.0},
    {"number": 14, "bus_type": "PQ",    "base_kv": 33.0,  "v_mag": 1.0,   "v_angle": 0.0},
    {"number": 15, "bus_type": "PQ",    "base_kv": 33.0,  "v_mag": 1.0,   "v_angle": 0.0},
    {"number": 16, "bus_type": "PQ",    "base_kv": 33.0,  "v_mag": 1.0,   "v_angle": 0.0},
    {"number": 17, "bus_type": "PQ",    "base_kv": 33.0,  "v_mag": 1.0,   "v_angle": 0.0},
    {"number": 18, "bus_type": "PQ",    "base_kv": 33.0,  "v_mag": 1.0,   "v_angle": 0.0},
    {"number": 19, "bus_type": "PQ",    "base_kv": 33.0,  "v_mag": 1.0,   "v_angle": 0.0},
    {"number": 20, "bus_type": "PQ",    "base_kv": 33.0,  "v_mag": 1.0,   "v_angle": 0.0},
    {"number": 21, "bus_type": "PQ",    "base_kv": 33.0,  "v_mag": 1.0,   "v_angle": 0.0},
    {"number": 22, "bus_type": "PQ",    "base_kv": 33.0,  "v_mag": 1.0,   "v_angle": 0.0},
    {"number": 23, "bus_type": "PQ",    "base_kv": 33.0,  "v_mag": 1.0,   "v_angle": 0.0},
    {"number": 24, "bus_type": "PQ",    "base_kv": 33.0,  "v_mag": 1.0,   "v_angle": 0.0},
    {"number": 25, "bus_type": "PQ",    "base_kv": 33.0,  "v_mag": 1.0,   "v_angle": 0.0},
    {"number": 26, "bus_type": "PQ",    "base_kv": 33.0,  "v_mag": 1.0,   "v_angle": 0.0},
    {"number": 27, "bus_type": "PQ",    "base_kv": 33.0,  "v_mag": 1.0,   "v_angle": 0.0},
    {"number": 28, "bus_type": "PQ",    "base_kv": 132.0, "v_mag": 1.0,   "v_angle": 0.0},
    {"number": 29, "bus_type": "PQ",    "base_kv": 33.0,  "v_mag": 1.0,   "v_angle": 0.0},
    {"number": 30, "bus_type": "PQ",    "base_kv": 33.0,  "v_mag": 1.0,   "v_angle": 0.0}
  ],
  "branches": [
    {"from_bus": 1,  "to_bus": 2,  "r": 0.0192, "x": 0.0575, "b": 0.0528, "tap": 0.0},
    {"from_bus": 1,  "to_bus": 3,  "r": 0.0452, "x": 0.1852, "b": 0.0408, "tap": 0.0},
    {"from_bus": 2,  "to_bus": 4,  "r": 0.0570, "x": 0.1737, "b": 0.0368, "tap": 0.0},
    {"from_bus": 3,  "to_bus": 4,  "r": 0.0132, "x": 0.0379, "b": 0.0084, "tap": 0.0},
    {"from_bus": 2,  "to_bus": 5,  "r": 0.0472, "x": 0.1983, "b": 0.0418, "tap": 0.0},
    {"from_bus": 2,  "to_bus": 6,  "r": 0.0581, "x": 0.1763, "b": 0.0374, "tap": 0.0},
    {"from_bus": 4,  "to_bus": 6,  "r": 0.0119, "x": 0.0414, "b": 0.009,  "tap": 0.0},
    {"from_bus": 5,  "to_bus": 7,  "r": 0.0460, "x": 0.1160, "b": 0.0204, "tap": 0.0},
    {"from_bus": 6,  "to_bus": 7,  "r": 0.0267, "x": 0.0820, "b": 0.017,  "tap": 0.0},
    {"from_bus": 6,  "to_bus": 8,  "r": 0.0120, "x": 0.0420, "b": 0.009,  "tap": 0.0},
    {"from_bus": 6,  "to_bus": 9,  "r": 0.0,    "x": 0.2080, "b": 0.0,    "tap": 0.978},
    {"from_bus": 6,  "to_bus": 10, "r": 0.0,    "x": 0.5560, "b": 0.0,    "tap": 0.969},
    {"from_bus": 9,  "to_bus": 11, "r": 0.0,    "x": 0.2080, "b": 0.0,    "tap": 0.0},
    {"from_bus": 9,  "to_bus": 10, "r": 0.0,    "x": 0.1100, "b": 0.0,    "tap": 0.0},
    {"from_bus": 4,  "to_bus": 12, "r": 0.0,    "x": 0.2560, "b": 0.0,    "tap": 0.932},
    {"from_bus": 12, "to_bus": 13, "r": 0.0,    "x": 0.1400, "b": 0.0,    "tap": 0.0},
    {"from_bus": 12, "to_bus": 14, "r": 0.1231, "x": 0.2559, "b": 0.0,    "tap": 0.0},
    {"from_bus": 12, "to_bus": 15, "r": 0.0662, "x": 0.1304, "b": 0.0,    "tap": 0.0},
    {"from_bus": 12, "to_bus": 16, "r": 0.0945, "x": 0.1987, "b": 0.0,    "tap": 0.0},
    {"from_bus": 14, "to_bus": 15, "r": 0.2210, "x": 0.1997, "b": 0.0,    "tap": 0.0},
    {"from_bus": 16, "to_bus": 17, "r": 0.0524, "x": 0.1923, "b": 0.0,    "tap": 0.0},
    {"from_bus": 15, "to_bus": 18, "r": 0.1073, "x": 0.2185, "b": 0.0,    "tap": 0.0},
    {"from_bus": 18, "to_bus": 19, "r": 0.0639, "x": 0.1292, "b": 0.0,    "tap": 0.0},
    {"from_bus": 19, "to_bus": 20, "r": 0.0340, "x": 0.0680, "b": 0.0,    "tap": 0.0},
    {"from_bus": 10, "to_bus": 20, "r": 0.0936, "x": 0.2090, "b": 0.0,    "tap": 0.0},
    {"from_bus": 10, "to_bus": 17, "r": 0.0324, "x": 0.0845, "b": 0.0,    "tap": 0.0},
    {"from_bus": 10, "to_bus": 21, "r": 0.0348, "x": 0.0749, "b": 0.0,    "tap": 0.0},
    {"from_bus": 10, "to_bus": 22, "r": 0.0727, "x": 0.1499, "b": 0.0,    "tap": 0.0},
    {"from_bus": 21, "to_bus": 22, "r": 0.0116, "x": 0.0236, "b": 0.0,    "tap": 0.0},
    {"from_bus": 15, "to_bus": 23, "r": 0.1000, "x": 0.2020, "b": 0.0,    "tap": 0.0},
    {"from_bus": 22, "to_bus": 24, "r": 0.1150, "x": 0.1790, "b": 0.0,    "tap": 0.0},
    {"from_bus": 23, "to_bus": 24, "r": 0.1320, "x": 0.2700, "b": 0.0,    "tap": 0.0},
    {"from_bus": 24, "to_bus": 25, "r": 0.1885, "x": 0.3292, "b": 0.0,    "tap": 0.0},
    {"from_bus": 25, "to_bus": 26, "r": 0.2544, "x": 0.3800, "b": 0.0,    "tap": 0.0},
    {"from_bus": 25, "to_bus": 27, "r": 0.1093, "x": 0.2087, "b": 0.0,    "tap": 0.0},
    {"from_bus": 28, "to_bus": 27, "r": 0.0,    "x": 0.3960, "b": 0.0,    "tap": 0.968},
    {"from_bus": 27, "to_bus": 29, "r": 0.2198, "x": 0.4153, "b": 0.0,    "tap": 0.0},
    {"from_bus": 27, "to_bus": 30, "r": 0.3202, "x": 0.6027, "b": 0.0,    "tap": 0.0},
    {"from_bus": 29, "to_bus": 30, "r": 0.2399, "x": 0.4533, "b": 0.0,    "tap": 0.0},
    {"from_bus": 8,  "to_bus": 28, "r": 0.0636, "x": 0.2000, "b": 0.0428, "tap": 0.0},
    {"from_bus": 6,  "to_bus": 28, "r": 0.0169, "x": 0.0599, "b": 0.013,  "tap": 0.0}
  ],
  "generators": [
    {"bus": 1,  "p_mw": 0.0,   "q_mvar": 0.0,  "x_d": 0.06},
    {"bus": 2,  "p_mw": 40.0,  "q_mvar": 50.0, "x_d": 0.12},
    {"bus": 5,  "p_mw": 0.0,   "q_mvar": 37.0, "x_d": 0.15},
    {"bus": 8,  "p_mw": 0.0,   "q_mvar": 37.3, "x_d": 0.15},
    {"bus": 11, "p_mw": 0.0,   "q_mvar": 16.2, "x_d": 0.20},
    {"bus": 13, "p_mw": 0.0,   "q_mvar": 10.6, "x_d": 0.20}
  ],
  "loads": [
    {"bus": 2,  "p_mw": 21.7,  "q_mvar": 12.7},
    {"bus": 3,  "p_mw": 2.4,   "q_mvar": 1.2},
    {"bus": 4,  "p_mw": 7.6,   "q_mvar": 1.6},
    {"bus": 5,  "p_mw": 94.2,  "q_mvar": 19.0},
    {"bus": 7,  "p_mw": 22.8,  "q_mvar": 10.9},
    {"bus": 8,  "p_mw": 30.0,  "q_mvar": 30.0},
    {"bus": 10, "p_mw": 5.8,   "q_mvar": 2.0},
    {"bus": 12, "p_mw": 11.2,  "q_mvar": 7.5},
    {"bus": 14, "p_mw": 6.2,   "q_mvar": 1.6},
    {"bus": 15, "p_mw": 8.2,   "q_mvar": 2.5},
    {"bus": 16, "p_mw": 3.5,   "q_mvar": 1.8},
    {"bus": 17, "p_mw": 9.0,   "q_mvar": 5.8},
    {"bus": 18, "p_mw": 3.2,   "q_mvar": 0.9},
    {"bus": 19, "p_mw": 9.5,   "q_mvar": 3.4},
    {"bus": 20, "p_mw": 2.2,   "q_mvar": 0.7},
    {"bus": 21, "p_mw": 17.5,  "q_mvar": 11.2},
    {"bus": 23, "p_mw": 3.2,   "q_mvar": 1.6},
    {"bus": 24, "p_mw": 8.7,   "q_mvar": 6.7},
    {"bus": 26, "p_mw": 3.5,   "q_mvar": 2.3},
    {"bus": 29, "p_mw": 2.4,   "q_mvar": 0.9},
    {"bus": 30, "p_mw": 10.6,  "q_mvar": 1.9}
  ]
}
